# PUFVFD. Протокол Modbus

## Физический уровень

- **Modbus RTU** по RS-485 (клеммник XT6). Адрес — P34 (по умолчанию 1), скорость — P35 (по умолчанию 19200), формат — P36 (8N1, 8E1 или 8O1). Изменение скорости и формата действует сразу.
- **Modbus TCP** через модуль ESP32, порт 502. Идентификатор устройства в запросе игнорируется. Если привод не ответил, шлюз возвращает исключение 0x0B.

Поддерживаемые функции: 03 и 04 (чтение, до 100 регистров; обе функции читают одно адресное пространство), 06 (запись регистра), 16 (запись нескольких регистров). Широковещательный адрес 0 допустим для записи. Исключения: 01 — функция не поддерживается, 02 — нет такого регистра, 03 — значение вне диапазона, 04 — параметр нельзя менять при работающем двигателе.

## Регистры

### Параметры: 0…73

Адрес равен номеру параметра (описание параметров — в руководстве по эксплуатации, подраздел 2.5; сводная таблица — `parameters.md`). Значения — 16-разрядные целые со знаком. Запись изменяет параметр в оперативной памяти; чтобы сохранить изменения после отключения питания, запишите 1 в регистр 0x0102.

### Управление

| Адрес | Назначение |
|---|---|
| 0x0100 (256) | Слово управления: бит 0 — пуск; бит 1 — направление «назад»; бит 2 — сброс аварии (по переходу из 0 в 1). Действует при P00 = MODBUS |
| 0x0101 (257) | Задание частоты, 0,01 Гц (5000 = 50,00 Гц); при включённом ПИД-регуляторе — задание регулятора, 0,01 %. Действует при P01 = MODBUS |
| 0x0102 (258) | Запись 1 — сохранить параметры в энергонезависимую память |

При аварии бит пуска сбрасывается приводом; для повторного пуска нужно сбросить аварию и снова записать бит пуска. После нажатия СТОП на пульте пуск блокируется, пока ведущее устройство не запишет 0 в бит пуска.

### Состояние (только чтение)

| Адрес | Величина | Единица |
|---|---|---|
| 0x0200 (512) | Слово состояния: бит 0 — готов; 1 — работа; 2 — вращение назад; 3 — авария; 4 — частота достигнута; 5 — действует ограничение; 6 — автонастройка; 7 — «сон» ПИД-регулятора | |
| 0x0201 | Код текущей аварии (0 — нет) | |
| 0x0202 | Выходная частота, со знаком | 0,01 Гц |
| 0x0203 | Действующее задание, со знаком | 0,01 Гц |
| 0x0204 | Ток двигателя | 0,01 А |
| 0x0205 | Выходное напряжение | 0,1 В |
| 0x0206 | Напряжение шины постоянного тока | 0,1 В |
| 0x0207 | Температура радиатора, со знаком | 0,1 °C |
| 0x0208 | Скорость (оценка), со знаком | об/мин |
| 0x0209 | Момент (оценка), со знаком | 0,1 % |
| 0x020A | Активная мощность, со знаком | Вт |
| 0x020B | Дискретные входы: бит 0 — DI1, 1 — DI2, 2 — DI3 | |
| 0x020C | Аналоговый вход | 0,1 % |
| 0x020D | Накопленная перегрузка (100 % — отключение) | % |
| 0x020E…0x0211 | Журнал аварий, от последней к более ранним | |
| 0x0212 | Наработка | ч |
| 0x0213 | Версия ПО (110 = 1.10) | |
| 0x0214 | Внутреннее состояние: 0 стоп, 1 подготовка, 2 намагничивание, 3 работа, 4 торможение постоянным током, 5 автонастройка, 6 авария | |
| 0x0215 | ПИД-регулятор: задание | 0,1 % |
| 0x0216 | ПИД-регулятор: обратная связь | 0,1 % |

### Контроль связи

Если P37 > 0 и привод управляется по Modbus (P00 или P01 = MODBUS), то при отсутствии корректных запросов дольше P37 во время работы привод останавливается с аварией E07. Учитываются запросы по обоим каналам (RS-485 и модуль ESP32); модуль ESP32 сам опрашивает привод четыре раза в секунду, поэтому при установленном модуле этот контроль фактически отслеживает исправность модуля, а не внешнего ведущего устройства.

## Примеры (RTU, адрес 1)

Пуск вперёд на 35,00 Гц (при P00 = P01 = MODBUS):

```
01 06 01 01 0D AC  CRC    задание 3500
01 06 01 00 00 01  CRC    пуск
```

Чтение десяти регистров состояния:

```
01 04 02 00 00 0A  CRC
```

Останов:

```
01 06 01 00 00 00  CRC
```

Проверка из Python (пакет `pymodbus`, преобразователь USB–RS-485):

```python
from pymodbus.client import ModbusSerialClient
c = ModbusSerialClient(port="COM5", baudrate=19200, parity="N", stopbits=1)
c.connect()
r = c.read_input_registers(0x0200, count=11, slave=1)
print("частота, Гц:", r.registers[2] / 100, " ток, А:", r.registers[4] / 100)
```

## HTTP API модуля связи

| Запрос | Действие |
|---|---|
| `GET /api/status` | состояние в JSON |
| `GET /api/params` | список параметров с именами, диапазонами и значениями |
| `GET /api/write?reg=N&val=V` | запись регистра Modbus; ответ `{"err":0}` или код исключения (−1 — нет связи с приводом) |
| `GET /api/cmd?run=1&rev=0` · `?f=35.5` · `?reset=1` · `?save=1` | пуск/стоп, задание, сброс аварии, сохранение |
| `GET /api/wifi?ssid=..&pass=..&appass=..` | настройка Wi-Fi, модуль перезагружается |
